## Strang Elke, Marlene

### Tests mit deaktivierten Verbrauchern
* Strangventil 8.5
* Deaktivierung aller Verbraucher
* Wasserntnahme bei Marlene: 48degC

### Tests mit aktivierten Verbrauchern
* Strangventil 8.5
* Elke: Heizkörper auf, Heizregister auf, Wasser laufen lassen
* Marlene: Heizkörper auf, Heizregister auf
* Wasserentnahme Marlene: ~40degC, sehr langsamer Anstieg

### Schlussfolgerungen
* Strang bei voller Belastung überlastet
* hydraulischer Abgleich von Heizregister und Heizkörper sinnvoll
* Rolle blauer Ventile in Wohnungen muss evaluiert werden (scheint sowohl Heizkörper als auch -register zu regeln, nicht in allen Wohnungen)

### offene Frage
* funktioniert Strangregelventil einwandfrei?
* funktioniert die Pumpenregelung einwandfrei?
* benötigen Druckmessung
* zustand heizungswart


## Ostflügel

### allgemeine Beobachtungen
* Vorlauftemperatur zu niedrig
* liegt ca 10K unter Kesseltemperatur, ohne Mischer!?
* wird Pumpe über Logotherm-Regelung geregelt, oder durch interne Regelung?
  * Bernd sagt extern, Logotherm-Regelung ist schneller als interne
* an Logotherm: andere Druckreferenz als in Westflügel (50% statt 70%)
* aus Datenblatt Druck rekonstruieren


## Messung 12.2.2019
### Westflügel
#### Messpunkt 
* dp Dyn: 66,4
* VL 61,4
* RL 63,8 !!!
* VL analog 65
* RL analog 65

* sek VL 77
* sek RL 67

* primaer rl 60
* primaer vl 82

* speicherlade
  * rl 65
  * vl 73 !!

### ost
* speicher
vl 80
rl 64

* strang
vl 64 !! warm temp abfall im speicher?
rl 59

hebeanlage west kaputt!
